# 33节点版交付验证

验证日期：2026-11-09。Python 3.12，NumPy 2.3.5，SciPy 1.17，Matplotlib 3.10.8，openpyxl 3.1.5。Windows需使用能正常导入NumPy/SciPy的Python环境；无需MATLAB或商业求解器。

## 已完成的检查

- 自动测试31项全部通过，包含保留6节点版/高级包的回归测试及33节点专门检查。
- 标准数据核对：33节点原始负荷合计3.715MW、2.3Mvar；D30保留200kW/600kvar的原Q/P，不统一改成功率因数0.97。
- D1—D33配电节点加T0/T1，共35节点，39支路；3微网在D18/D25/D33，五条标准联络线均进入候选。
- 32个接线候选逐个检查无环，所有分量含成网微网。故意加入环的错误接线被拒绝。
- 实际建立并求解完整24h、96时段、4损伤场景、B_11策略的模型（84312变量、206083约束、2628整数变量）。取得可行候选，独立节点P/Q、SOC、线路容量、断开线零潮流、闭合线电压差、分量电压参考、修复可用性和信息非预期性全部通过。
- 模型中的可行解转为固定离散LP，完整96时段P/Q接口轨迹可分解回微网与网络指令。
- 在0、12、23h各做4方向投影（12个LP），每次仍保留全部96时段，投影点通过数值校核。此处是测试抽样，不是交付默认截面数；开启能力域默认每小时一截面，共24个。
- 2×2 SOC/启动倍率条件代价网格，4个完整时域LP均取得可行最优解。不是全局D相图。
- HH实际路径1.5h观测后进行一次滚动，锁定历史接线/开关/功率/SOC，执行轨迹通过全时域检查，此次未发生回退。不把一次测试表述为默认8个滚动点均已验证。
- 默认B_11主程序完整执行到Excel与PNG/SVG/PDF生成。另将MILP限时暂缩到0.001秒，验证两动作分支均能通过固定离散LP回退获得可行计划，完整生成所有表格与图片。
- 结果Excel可重新读取：位置表35节点；开关表4场景×11可操作开关×96时段；节点恢复与电压表4场景×35节点×96时段。不是空表或伪Excel。

## 结果的解释边界

90秒限时的试运行**没有证明全局最优**，界较宽；费用和策略会受限时及计算机性能影响。强制限时回退测试中，受限当前启动计划费用约242.1673千元，受限下一时刻启动计划约264.6490千元，均通过物理检查；原MILP未获得有效下界，因此程序仍判定“界区间跨零，尚不能判定”。**两项可行费用之差不能代替最优D的符号证明。** 这些数据用于证明代码能运行，不是论文最终结论。

完整最优性范围还限定于所选抢修策略和32个接线菜单。所有研究参数可替换，但仍需后续更充分的算例、收敛和参数敏感性研究。ADMM、任意车辆路径、全开关组合搜索、新增灾中故障过程及交流/频率暂态未在本版实现。
